<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>VAV Specification Template - EngrAssist</title>
    <link rel="stylesheet" href="../../../styles.css">
    <style>
        .template-page {
            max-width: 900px;
            margin: 2rem auto;
            padding: 2rem;
            background: white;
            border-radius: 10px;
            box-shadow: 0 2px 8px rgba(0,0,0,0.1);
        }
        .template-header {
            background: linear-gradient(135deg, #1e3c72 0%, #2a5298 100%);
            color: white;
            padding: 2rem;
            border-radius: 10px;
            margin-bottom: 2rem;
        }
        .spec-section {
            background: #f8f9fa;
            padding: 1.5rem;
            border-radius: 8px;
            margin: 1rem 0;
            border-left: 4px solid #2a5298;
        }
        .spec-section h4 {
            color: #1e3c72;
            margin-top: 0;
        }
    </style>
</head>
<body>
    <div class="container">
        <div class="template-page">
            <div class="template-header">
                <h1>VAV Terminal Unit Specification Template</h1>
                <p>Coming Soon - Word Document Template</p>
            </div>

            <div class="info-box">
                <h3>📝 Division 23 - HVAC Section 23 36 00</h3>
                <p><strong>VAV Terminal Units</strong></p>
                <p>This Word template will provide a complete CSI-formatted specification section for VAV terminal units. The template includes the following sections:</p>
            </div>

            <div class="spec-section">
                <h4>PART 1 - GENERAL</h4>
                <ul>
                    <li><strong>1.1 Summary:</strong> Section includes VAV terminal units complete with controls</li>
                    <li><strong>1.2 Related Sections:</strong> Ductwork, Controls, Electrical</li>
                    <li><strong>1.3 References:</strong> ASHRAE 111, AHRI 880, NFPA 90A, UL 1995</li>
                    <li><strong>1.4 Submittals:</strong> Product data, shop drawings, O&M manuals, warranties</li>
                    <li><strong>1.5 Quality Assurance:</strong> Manufacturer qualifications, installer qualifications</li>
                    <li><strong>1.6 Delivery, Storage, and Handling:</strong> Packaging and protection requirements</li>
                    <li><strong>1.7 Warranty:</strong> 1-year manufacturer's warranty minimum</li>
                </ul>
            </div>

            <div class="spec-section">
                <h4>PART 2 - PRODUCTS</h4>
                <ul>
                    <li><strong>2.1 Manufacturers:</strong>
                        <ul>
                            <li>Titus HVAC</li>
                            <li>Price Industries</li>
                            <li>Nailor Industries</li>
                            <li>Krueger</li>
                            <li>Metal Industries</li>
                            <li>Or approved equal</li>
                        </ul>
                    </li>
                    <li><strong>2.2 VAV Terminal Units - Cooling Only:</strong>
                        <ul>
                            <li>Construction: 22-gauge galvanized steel casing minimum</li>
                            <li>Damper: Opposed-blade damper, galvanized steel blades</li>
                            <li>Actuator: 24VAC spring return modulating actuator</li>
                            <li>Airflow sensor: Factory-installed averaging pitot tube or hot wire sensor</li>
                            <li>Controller: Microprocessor-based DDC controller with BACnet/IP communication</li>
                            <li>Insulation: 1-inch fiberglass acoustic liner on interior surfaces</li>
                            <li>Sound rating: Not to exceed specified NC levels</li>
                        </ul>
                    </li>
                    <li><strong>2.3 VAV Terminal Units - Hot Water Reheat:</strong>
                        <ul>
                            <li>All requirements of 2.2 above, plus:</li>
                            <li>Reheat coil: Copper tubes, aluminum fins</li>
                            <li>Coil construction: AHRI 410 certified</li>
                            <li>Working pressure: 150 psig minimum</li>
                            <li>Test pressure: 300 psig</li>
                            <li>Valve: 2-way modulating control valve, equal percentage characteristic</li>
                            <li>Valve actuator: 24VAC modulating with spring return</li>
                        </ul>
                    </li>
                    <li><strong>2.4 VAV Terminal Units - Electric Reheat:</strong>
                        <ul>
                            <li>All requirements of 2.2 above, plus:</li>
                            <li>Heating elements: Enclosed tubular nickel-chromium resistance heaters</li>
                            <li>Staging: Minimum 2-stage control for capacities over 5 kW</li>
                            <li>Safety: Automatic reset thermal cutout, manual reset backup</li>
                            <li>Wattage: As scheduled</li>
                        </ul>
                    </li>
                    <li><strong>2.5 Series Fan-Powered VAV Terminal Units:</strong>
                        <ul>
                            <li>All requirements above, plus:</li>
                            <li>Fan: Forward-curved centrifugal blower, statically and dynamically balanced</li>
                            <li>Motor: ECM motor with variable speed control</li>
                            <li>Filter: MERV 8 minimum, field-replaceable</li>
                            <li>Plenum connection: Factory-provided plenum inlet collar</li>
                        </ul>
                    </li>
                    <li><strong>2.6 Controls:</strong>
                        <ul>
                            <li>Controller: Microprocessor-based with BACnet/IP or Modbus communication</li>
                            <li>Control sequence: Cooling with reheat as per sequence of operations</li>
                            <li>Points provided: Airflow, damper position, discharge air temp, valve/reheat position</li>
                            <li>Integration: Full integration with building automation system</li>
                        </ul>
                    </li>
                    <li><strong>2.7 Accessories:</strong>
                        <ul>
                            <li>Sound attenuation: 1-inch fiberglass duct liner on interior</li>
                            <li>Flex duct connectors: 3-6 feet of insulated flex duct from box to diffuser</li>
                            <li>Volume dampers: Manual balancing dampers as required</li>
                        </ul>
                    </li>
                </ul>
            </div>

            <div class="spec-section">
                <h4>PART 3 - EXECUTION</h4>
                <ul>
                    <li><strong>3.1 Examination:</strong> Verify duct sizes and locations before installation</li>
                    <li><strong>3.2 Installation:</strong>
                        <ul>
                            <li>Install per manufacturer's instructions</li>
                            <li>Support from structure, not from ductwork</li>
                            <li>Install level and plumb</li>
                            <li>Maintain minimum straight duct runs per manufacturer (typically 3-5 diameters upstream)</li>
                            <li>Install access panels in ceiling for service access</li>
                            <li>Label each unit with zone designation</li>
                        </ul>
                    </li>
                    <li><strong>3.3 Connections:</strong>
                        <ul>
                            <li>Ductwork: Connect with gaskets, seal all joints</li>
                            <li>Electrical: Per NEC, coordinate voltage with electrical drawings</li>
                            <li>Controls: Wire per control drawings, test communications</li>
                            <li>Hot water (if applicable): Pipe per plumbing drawings, provide isolation valves</li>
                        </ul>
                    </li>
                    <li><strong>3.4 Testing:</strong>
                        <ul>
                            <li>Verify all units operational</li>
                            <li>Calibrate airflow sensors per manufacturer's instructions</li>
                            <li>Test damper operation through full stroke</li>
                            <li>Verify reheat operation (if applicable)</li>
                            <li>Test communication with building automation system</li>
                        </ul>
                    </li>
                    <li><strong>3.5 Air Balancing:</strong>
                        <ul>
                            <li>Balance per ASHRAE 111</li>
                            <li>Verify minimum and maximum airflows</li>
                            <li>Document final settings</li>
                        </ul>
                    </li>
                    <li><strong>3.6 Commissioning:</strong>
                        <ul>
                            <li>Functional performance testing per commissioning plan</li>
                            <li>Verify control sequences</li>
                            <li>Train owner's personnel on operation and maintenance</li>
                        </ul>
                    </li>
                    <li><strong>3.7 Demonstration and Training:</strong> Provide 4 hours on-site training for facilities staff</li>
                </ul>
            </div>

            <div class="warning-box" style="margin-top: 2rem;">
                <h4>📥 Template Coming Soon</h4>
                <p>We're currently developing a complete Word document template in CSI MasterFormat with:</p>
                <ul>
                    <li>Editable sections for project-specific requirements</li>
                    <li>Multiple options for different VAV types</li>
                    <li>Blank fields to customize for your project</li>
                    <li>Standard specification language</li>
                    <li>Referenced standards and codes</li>
                    <li>Formatting per CSI guidelines</li>
                </ul>
                <p><strong>In the meantime,</strong> you can use the structure above to create your own specification section.</p>
            </div>

            <div style="text-align: center; margin: 3rem 0;">
                <a href="../../../equipment/mechanical/vav-terminals.html" class="btn">← Back to VAV Terminal Units</a>
            </div>
        </div>
    </div>
</body>
</html>
